{
  "VarType": "vintage",
  "NECB2011": {
    "VarType": "chiller_type",
    "Reference": "NECB 2011 p3 Table 5.2.12.1. Points to CSA-C743-09, 8.4.4.11.(6), Table 8.4.4.22.C",
    "Scroll": {
      "VarType": "TestCase",
      "small-single": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Scroll 38tons 0.8kW/ton",
          "capacity_kW": 132,
          "capacity_ton": 37.53,
          "capacity_BTUh": 450.4,
          "COP_kW_kW": 4.4,
          "COP_kW_ton": 0.8,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Scroll_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 0.94418,
              "x": 0.0337102,
              "x2": 0.0000975564,
              "y": -0.00322114,
              "y2": -0.0000491832,
              "xy": -0.000177584,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 132,
          "total_capacity_kW": 132,
          "number_of_chillers": 1
        }
      },
      "medium-single": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Scroll 113tons 0.8kW/ton",
          "capacity_kW": 396,
          "capacity_ton": 112.6,
          "capacity_BTUh": 1351,
          "COP_kW_kW": 4.45,
          "COP_kW_ton": 0.7899,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Scroll_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 0.94418,
              "x": 0.0337102,
              "x2": 0.0000975564,
              "y": -0.00322114,
              "y2": -0.0000491832,
              "xy": -0.000177584,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 396,
          "total_capacity_kW": 396,
          "number_of_chillers": 1
        }
      },
      "large-single": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Scroll 225tons 0.7kW/ton",
          "capacity_kW": 791,
          "capacity_ton": 224.9,
          "capacity_BTUh": 2699,
          "COP_kW_kW": 4.9,
          "COP_kW_ton": 0.718,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Scroll_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 0.94418,
              "x": 0.0337102,
              "x2": 0.0000975564,
              "y": -0.00322114,
              "y2": -0.0000491832,
              "xy": -0.000177584,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 791,
          "total_capacity_kW": 791,
          "number_of_chillers": 1
        }
      },
      "x-large-single": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Scroll 341tons 0.6kW/ton",
          "capacity_kW": 1200,
          "capacity_ton": 341.2,
          "capacity_BTUh": 4095,
          "COP_kW_kW": 5.5,
          "COP_kW_ton": 0.6389,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Scroll_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 0.94418,
              "x": 0.0337102,
              "x2": 0.0000975564,
              "y": -0.00322114,
              "y2": -0.0000491832,
              "xy": -0.000177584,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 1200,
          "total_capacity_kW": 1200,
          "number_of_chillers": 1
        }
      },
      "xx-large-twin": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Scroll 313tons 0.6kW/ton",
          "capacity_kW": 1100,
          "capacity_ton": 312.8,
          "capacity_BTUh": 3753,
          "COP_kW_kW": 5.5,
          "COP_kW_ton": 0.6389,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Scroll_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 0.94418,
              "x": 0.0337102,
              "x2": 0.0000975564,
              "y": -0.00322114,
              "y2": -0.0000491832,
              "xy": -0.000177584,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "Chiller-2": {
          "name": "Secondary Chiller WaterCooled Scroll 313tons 0.6kW/ton",
          "capacity_kW": 1100,
          "capacity_ton": 312.8,
          "capacity_BTUh": 3753,
          "COP_kW_kW": 5.5,
          "COP_kW_ton": 0.6389,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Scroll_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 0.94418,
              "x": 0.0337102,
              "x2": 0.0000975564,
              "y": -0.00322114,
              "y2": -0.0000491832,
              "xy": -0.000177584,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 2200,
          "total_capacity_kW": 2200,
          "number_of_chillers": 2
        }
      }
    },
    "Centrifugal": {
      "VarType": "TestCase",
      "small-single": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Centrifugal 38tons 0.6kW/ton",
          "capacity_kW": 132,
          "capacity_ton": 37.53,
          "capacity_BTUh": 450.4,
          "COP_kW_kW": 5.5,
          "COP_kW_ton": 0.6389,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Centrifugal_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 0.707908,
              "x": -0.00200657,
              "x2": -0.00259605,
              "y": 0.0300588,
              "y2": -0.00105643,
              "xy": 0.0020457,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 132,
          "total_capacity_kW": 132,
          "number_of_chillers": 1
        }
      },
      "medium-single": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Centrifugal 113tons 0.6kW/ton",
          "capacity_kW": 396,
          "capacity_ton": 112.6,
          "capacity_BTUh": 1351,
          "COP_kW_kW": 5.5,
          "COP_kW_ton": 0.6389,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Centrifugal_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 0.707908,
              "x": -0.00200657,
              "x2": -0.00259605,
              "y": 0.0300588,
              "y2": -0.00105643,
              "xy": 0.0020457,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 396,
          "total_capacity_kW": 396,
          "number_of_chillers": 1
        }
      },
      "large-single": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Centrifugal 225tons 0.6kW/ton",
          "capacity_kW": 791,
          "capacity_ton": 224.9,
          "capacity_BTUh": 2699,
          "COP_kW_kW": 5.5,
          "COP_kW_ton": 0.6389,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Centrifugal_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 0.707908,
              "x": -0.00200657,
              "x2": -0.00259605,
              "y": 0.0300588,
              "y2": -0.00105643,
              "xy": 0.0020457,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 791,
          "total_capacity_kW": 791,
          "number_of_chillers": 1
        }
      },
      "x-large-single": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Centrifugal 341tons 0.6kW/ton",
          "capacity_kW": 1200,
          "capacity_ton": 341.2,
          "capacity_BTUh": 4095,
          "COP_kW_kW": 5.86,
          "COP_kW_ton": 0.6005,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Centrifugal_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 0.707908,
              "x": -0.00200657,
              "x2": -0.00259605,
              "y": 0.0300588,
              "y2": -0.00105643,
              "xy": 0.0020457,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 1200,
          "total_capacity_kW": 1200,
          "number_of_chillers": 1
        }
      },
      "xx-large-twin": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Centrifugal 313tons 0.6kW/ton",
          "capacity_kW": 1100,
          "capacity_ton": 312.8,
          "capacity_BTUh": 3753,
          "COP_kW_kW": 5.86,
          "COP_kW_ton": 0.6005,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Centrifugal_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 0.707908,
              "x": -0.00200657,
              "x2": -0.00259605,
              "y": 0.0300588,
              "y2": -0.00105643,
              "xy": 0.0020457,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "Chiller-2": {
          "name": "Secondary Chiller WaterCooled Centrifugal 313tons 0.6kW/ton",
          "capacity_kW": 1100,
          "capacity_ton": 312.8,
          "capacity_BTUh": 3753,
          "COP_kW_kW": 5.86,
          "COP_kW_ton": 0.6005,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Centrifugal_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 0.707908,
              "x": -0.00200657,
              "x2": -0.00259605,
              "y": 0.0300588,
              "y2": -0.00105643,
              "xy": 0.0020457,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 2200,
          "total_capacity_kW": 2200,
          "number_of_chillers": 2
        }
      }
    },
    "Rotary Screw": {
      "VarType": "TestCase",
      "small-single": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Rotary Screw 38tons 0.8kW/ton",
          "capacity_kW": 132,
          "capacity_ton": 37.53,
          "capacity_BTUh": 450.4,
          "COP_kW_kW": 4.4,
          "COP_kW_ton": 0.8,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Screw_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 0.812998,
              "x": -0.0142532,
              "x2": -0.00161799,
              "y": 0.0263844,
              "y2": -0.00091543,
              "xy": 0.00169601,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 132,
          "total_capacity_kW": 132,
          "number_of_chillers": 1
        }
      },
      "medium-single": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Rotary Screw 113tons 0.8kW/ton",
          "capacity_kW": 396,
          "capacity_ton": 112.6,
          "capacity_BTUh": 1351,
          "COP_kW_kW": 4.45,
          "COP_kW_ton": 0.7899,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Screw_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 0.812998,
              "x": -0.0142532,
              "x2": -0.00161799,
              "y": 0.0263844,
              "y2": -0.00091543,
              "xy": 0.00169601,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 396,
          "total_capacity_kW": 396,
          "number_of_chillers": 1
        }
      },
      "large-single": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Rotary Screw 225tons 0.7kW/ton",
          "capacity_kW": 791,
          "capacity_ton": 224.9,
          "capacity_BTUh": 2699,
          "COP_kW_kW": 4.9,
          "COP_kW_ton": 0.718,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Screw_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 0.812998,
              "x": -0.0142532,
              "x2": -0.00161799,
              "y": 0.0263844,
              "y2": -0.00091543,
              "xy": 0.00169601,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 791,
          "total_capacity_kW": 791,
          "number_of_chillers": 1
        }
      },
      "x-large-single": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Rotary Screw 341tons 0.6kW/ton",
          "capacity_kW": 1200,
          "capacity_ton": 341.2,
          "capacity_BTUh": 4095,
          "COP_kW_kW": 5.5,
          "COP_kW_ton": 0.6389,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Screw_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 0.812998,
              "x": -0.0142532,
              "x2": -0.00161799,
              "y": 0.0263844,
              "y2": -0.00091543,
              "xy": 0.00169601,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 1200,
          "total_capacity_kW": 1200,
          "number_of_chillers": 1
        }
      },
      "xx-large-twin": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Rotary Screw 313tons 0.6kW/ton",
          "capacity_kW": 1100,
          "capacity_ton": 312.8,
          "capacity_BTUh": 3753,
          "COP_kW_kW": 5.5,
          "COP_kW_ton": 0.6389,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Screw_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 0.812998,
              "x": -0.0142532,
              "x2": -0.00161799,
              "y": 0.0263844,
              "y2": -0.00091543,
              "xy": 0.00169601,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "Chiller-2": {
          "name": "Secondary Chiller WaterCooled Rotary Screw 313tons 0.6kW/ton",
          "capacity_kW": 1100,
          "capacity_ton": 312.8,
          "capacity_BTUh": 3753,
          "COP_kW_kW": 5.5,
          "COP_kW_ton": 0.6389,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Screw_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 0.812998,
              "x": -0.0142532,
              "x2": -0.00161799,
              "y": 0.0263844,
              "y2": -0.00091543,
              "xy": 0.00169601,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 2200,
          "total_capacity_kW": 2200,
          "number_of_chillers": 2
        }
      }
    },
    "Reciprocating": {
      "VarType": "TestCase",
      "small-single": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Reciprocating 38tons 0.8kW/ton",
          "capacity_kW": 132,
          "capacity_ton": 37.53,
          "capacity_BTUh": 450.4,
          "COP_kW_kW": 4.4,
          "COP_kW_ton": 0.8,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Reciprocating_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 1.03031,
              "x": 0.0334698,
              "x2": 0.00023639,
              "y": -0.00729587,
              "y2": -0.000023166,
              "xy": -0.000148943,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 132,
          "total_capacity_kW": 132,
          "number_of_chillers": 1
        }
      },
      "medium-single": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Reciprocating 113tons 0.8kW/ton",
          "capacity_kW": 396,
          "capacity_ton": 112.6,
          "capacity_BTUh": 1351,
          "COP_kW_kW": 4.45,
          "COP_kW_ton": 0.7899,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Reciprocating_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 1.03031,
              "x": 0.0334698,
              "x2": 0.00023639,
              "y": -0.00729587,
              "y2": -0.000023166,
              "xy": -0.000148943,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 396,
          "total_capacity_kW": 396,
          "number_of_chillers": 1
        }
      },
      "large-single": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Reciprocating 225tons 0.7kW/ton",
          "capacity_kW": 791,
          "capacity_ton": 224.9,
          "capacity_BTUh": 2699,
          "COP_kW_kW": 4.9,
          "COP_kW_ton": 0.718,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Reciprocating_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 1.03031,
              "x": 0.0334698,
              "x2": 0.00023639,
              "y": -0.00729587,
              "y2": -0.000023166,
              "xy": -0.000148943,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 791,
          "total_capacity_kW": 791,
          "number_of_chillers": 1
        }
      },
      "x-large-single": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Reciprocating 341tons 0.6kW/ton",
          "capacity_kW": 1200,
          "capacity_ton": 341.2,
          "capacity_BTUh": 4095,
          "COP_kW_kW": 5.5,
          "COP_kW_ton": 0.6389,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Reciprocating_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 1.03031,
              "x": 0.0334698,
              "x2": 0.00023639,
              "y": -0.00729587,
              "y2": -0.000023166,
              "xy": -0.000148943,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 1200,
          "total_capacity_kW": 1200,
          "number_of_chillers": 1
        }
      },
      "xx-large-twin": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Reciprocating 313tons 0.6kW/ton",
          "capacity_kW": 1100,
          "capacity_ton": 312.8,
          "capacity_BTUh": 3753,
          "COP_kW_kW": 5.5,
          "COP_kW_ton": 0.6389,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Reciprocating_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 1.03031,
              "x": 0.0334698,
              "x2": 0.00023639,
              "y": -0.00729587,
              "y2": -0.000023166,
              "xy": -0.000148943,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "Chiller-2": {
          "name": "Secondary Chiller WaterCooled Reciprocating 313tons 0.6kW/ton",
          "capacity_kW": 1100,
          "capacity_ton": 312.8,
          "capacity_BTUh": 3753,
          "COP_kW_kW": 5.5,
          "COP_kW_ton": 0.6389,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Reciprocating_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 1.03031,
              "x": 0.0334698,
              "x2": 0.00023639,
              "y": -0.00729587,
              "y2": -0.000023166,
              "xy": -0.000148943,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 2200,
          "total_capacity_kW": 2200,
          "number_of_chillers": 2
        }
      }
    }
  },
  "NECB2015": {
    "VarType": "chiller_type",
    "Reference": "NECB 2015 p1 Table 5.2.12.1. Points to CSA-C743-09, 8.4.4.10.(6), Table 8.4.4.21.C",
    "Scroll": {
      "VarType": "TestCase",
      "small-single": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Scroll 38tons 0.8kW/ton",
          "capacity_kW": 132,
          "capacity_ton": 37.53,
          "capacity_BTUh": 450.4,
          "COP_kW_kW": 4.4,
          "COP_kW_ton": 0.8,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Scroll_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 0.94418,
              "x": 0.0337102,
              "x2": 0.0000975564,
              "y": -0.00322114,
              "y2": -0.0000491832,
              "xy": -0.000177584,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 132,
          "total_capacity_kW": 132,
          "number_of_chillers": 1
        }
      },
      "medium-single": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Scroll 113tons 0.8kW/ton",
          "capacity_kW": 396,
          "capacity_ton": 112.6,
          "capacity_BTUh": 1351,
          "COP_kW_kW": 4.45,
          "COP_kW_ton": 0.7899,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Scroll_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 0.94418,
              "x": 0.0337102,
              "x2": 0.0000975564,
              "y": -0.00322114,
              "y2": -0.0000491832,
              "xy": -0.000177584,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 396,
          "total_capacity_kW": 396,
          "number_of_chillers": 1
        }
      },
      "large-single": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Scroll 225tons 0.7kW/ton",
          "capacity_kW": 791,
          "capacity_ton": 224.9,
          "capacity_BTUh": 2699,
          "COP_kW_kW": 4.9,
          "COP_kW_ton": 0.718,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Scroll_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 0.94418,
              "x": 0.0337102,
              "x2": 0.0000975564,
              "y": -0.00322114,
              "y2": -0.0000491832,
              "xy": -0.000177584,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 791,
          "total_capacity_kW": 791,
          "number_of_chillers": 1
        }
      },
      "x-large-single": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Scroll 341tons 0.6kW/ton",
          "capacity_kW": 1200,
          "capacity_ton": 341.2,
          "capacity_BTUh": 4095,
          "COP_kW_kW": 5.5,
          "COP_kW_ton": 0.6389,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Scroll_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 0.94418,
              "x": 0.0337102,
              "x2": 0.0000975564,
              "y": -0.00322114,
              "y2": -0.0000491832,
              "xy": -0.000177584,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 1200,
          "total_capacity_kW": 1200,
          "number_of_chillers": 1
        }
      },
      "xx-large-twin": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Scroll 313tons 0.6kW/ton",
          "capacity_kW": 1100,
          "capacity_ton": 312.8,
          "capacity_BTUh": 3753,
          "COP_kW_kW": 5.5,
          "COP_kW_ton": 0.6389,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Scroll_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 0.94418,
              "x": 0.0337102,
              "x2": 0.0000975564,
              "y": -0.00322114,
              "y2": -0.0000491832,
              "xy": -0.000177584,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "Chiller-2": {
          "name": "Secondary Chiller WaterCooled Scroll 313tons 0.6kW/ton",
          "capacity_kW": 1100,
          "capacity_ton": 312.8,
          "capacity_BTUh": 3753,
          "COP_kW_kW": 5.5,
          "COP_kW_ton": 0.6389,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Scroll_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 0.94418,
              "x": 0.0337102,
              "x2": 0.0000975564,
              "y": -0.00322114,
              "y2": -0.0000491832,
              "xy": -0.000177584,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 2200,
          "total_capacity_kW": 2200,
          "number_of_chillers": 2
        }
      }
    },
    "Centrifugal": {
      "VarType": "TestCase",
      "small-single": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Centrifugal 38tons 0.6kW/ton",
          "capacity_kW": 132,
          "capacity_ton": 37.53,
          "capacity_BTUh": 450.4,
          "COP_kW_kW": 5.5,
          "COP_kW_ton": 0.6389,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Centrifugal_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 0.707908,
              "x": -0.00200657,
              "x2": -0.00259605,
              "y": 0.0300588,
              "y2": -0.00105643,
              "xy": 0.0020457,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 132,
          "total_capacity_kW": 132,
          "number_of_chillers": 1
        }
      },
      "medium-single": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Centrifugal 113tons 0.6kW/ton",
          "capacity_kW": 396,
          "capacity_ton": 112.6,
          "capacity_BTUh": 1351,
          "COP_kW_kW": 5.5,
          "COP_kW_ton": 0.6389,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Centrifugal_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 0.707908,
              "x": -0.00200657,
              "x2": -0.00259605,
              "y": 0.0300588,
              "y2": -0.00105643,
              "xy": 0.0020457,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 396,
          "total_capacity_kW": 396,
          "number_of_chillers": 1
        }
      },
      "large-single": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Centrifugal 225tons 0.6kW/ton",
          "capacity_kW": 791,
          "capacity_ton": 224.9,
          "capacity_BTUh": 2699,
          "COP_kW_kW": 5.5,
          "COP_kW_ton": 0.6389,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Centrifugal_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 0.707908,
              "x": -0.00200657,
              "x2": -0.00259605,
              "y": 0.0300588,
              "y2": -0.00105643,
              "xy": 0.0020457,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 791,
          "total_capacity_kW": 791,
          "number_of_chillers": 1
        }
      },
      "x-large-single": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Centrifugal 341tons 0.6kW/ton",
          "capacity_kW": 1200,
          "capacity_ton": 341.2,
          "capacity_BTUh": 4095,
          "COP_kW_kW": 5.86,
          "COP_kW_ton": 0.6005,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Centrifugal_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 0.707908,
              "x": -0.00200657,
              "x2": -0.00259605,
              "y": 0.0300588,
              "y2": -0.00105643,
              "xy": 0.0020457,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 1200,
          "total_capacity_kW": 1200,
          "number_of_chillers": 1
        }
      },
      "xx-large-twin": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Centrifugal 313tons 0.6kW/ton",
          "capacity_kW": 1100,
          "capacity_ton": 312.8,
          "capacity_BTUh": 3753,
          "COP_kW_kW": 5.86,
          "COP_kW_ton": 0.6005,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Centrifugal_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 0.707908,
              "x": -0.00200657,
              "x2": -0.00259605,
              "y": 0.0300588,
              "y2": -0.00105643,
              "xy": 0.0020457,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "Chiller-2": {
          "name": "Secondary Chiller WaterCooled Centrifugal 313tons 0.6kW/ton",
          "capacity_kW": 1100,
          "capacity_ton": 312.8,
          "capacity_BTUh": 3753,
          "COP_kW_kW": 5.86,
          "COP_kW_ton": 0.6005,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Centrifugal_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 0.707908,
              "x": -0.00200657,
              "x2": -0.00259605,
              "y": 0.0300588,
              "y2": -0.00105643,
              "xy": 0.0020457,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 2200,
          "total_capacity_kW": 2200,
          "number_of_chillers": 2
        }
      }
    },
    "Rotary Screw": {
      "VarType": "TestCase",
      "small-single": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Rotary Screw 38tons 0.8kW/ton",
          "capacity_kW": 132,
          "capacity_ton": 37.53,
          "capacity_BTUh": 450.4,
          "COP_kW_kW": 4.4,
          "COP_kW_ton": 0.8,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Screw_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 0.812998,
              "x": -0.0142532,
              "x2": -0.00161799,
              "y": 0.0263844,
              "y2": -0.00091543,
              "xy": 0.00169601,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 132,
          "total_capacity_kW": 132,
          "number_of_chillers": 1
        }
      },
      "medium-single": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Rotary Screw 113tons 0.8kW/ton",
          "capacity_kW": 396,
          "capacity_ton": 112.6,
          "capacity_BTUh": 1351,
          "COP_kW_kW": 4.45,
          "COP_kW_ton": 0.7899,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Screw_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 0.812998,
              "x": -0.0142532,
              "x2": -0.00161799,
              "y": 0.0263844,
              "y2": -0.00091543,
              "xy": 0.00169601,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 396,
          "total_capacity_kW": 396,
          "number_of_chillers": 1
        }
      },
      "large-single": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Rotary Screw 225tons 0.7kW/ton",
          "capacity_kW": 791,
          "capacity_ton": 224.9,
          "capacity_BTUh": 2699,
          "COP_kW_kW": 4.9,
          "COP_kW_ton": 0.718,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Screw_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 0.812998,
              "x": -0.0142532,
              "x2": -0.00161799,
              "y": 0.0263844,
              "y2": -0.00091543,
              "xy": 0.00169601,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 791,
          "total_capacity_kW": 791,
          "number_of_chillers": 1
        }
      },
      "x-large-single": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Rotary Screw 341tons 0.6kW/ton",
          "capacity_kW": 1200,
          "capacity_ton": 341.2,
          "capacity_BTUh": 4095,
          "COP_kW_kW": 5.5,
          "COP_kW_ton": 0.6389,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Screw_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 0.812998,
              "x": -0.0142532,
              "x2": -0.00161799,
              "y": 0.0263844,
              "y2": -0.00091543,
              "xy": 0.00169601,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 1200,
          "total_capacity_kW": 1200,
          "number_of_chillers": 1
        }
      },
      "xx-large-twin": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Rotary Screw 313tons 0.6kW/ton",
          "capacity_kW": 1100,
          "capacity_ton": 312.8,
          "capacity_BTUh": 3753,
          "COP_kW_kW": 5.5,
          "COP_kW_ton": 0.6389,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Screw_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 0.812998,
              "x": -0.0142532,
              "x2": -0.00161799,
              "y": 0.0263844,
              "y2": -0.00091543,
              "xy": 0.00169601,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "Chiller-2": {
          "name": "Secondary Chiller WaterCooled Rotary Screw 313tons 0.6kW/ton",
          "capacity_kW": 1100,
          "capacity_ton": 312.8,
          "capacity_BTUh": 3753,
          "COP_kW_kW": 5.5,
          "COP_kW_ton": 0.6389,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Screw_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 0.812998,
              "x": -0.0142532,
              "x2": -0.00161799,
              "y": 0.0263844,
              "y2": -0.00091543,
              "xy": 0.00169601,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 2200,
          "total_capacity_kW": 2200,
          "number_of_chillers": 2
        }
      }
    },
    "Reciprocating": {
      "VarType": "TestCase",
      "small-single": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Reciprocating 38tons 0.8kW/ton",
          "capacity_kW": 132,
          "capacity_ton": 37.53,
          "capacity_BTUh": 450.4,
          "COP_kW_kW": 4.4,
          "COP_kW_ton": 0.8,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Reciprocating_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 1.03031,
              "x": 0.0334698,
              "x2": 0.00023639,
              "y": -0.00729587,
              "y2": -0.000023166,
              "xy": -0.000148943,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 132,
          "total_capacity_kW": 132,
          "number_of_chillers": 1
        }
      },
      "medium-single": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Reciprocating 113tons 0.8kW/ton",
          "capacity_kW": 396,
          "capacity_ton": 112.6,
          "capacity_BTUh": 1351,
          "COP_kW_kW": 4.45,
          "COP_kW_ton": 0.7899,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Reciprocating_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 1.03031,
              "x": 0.0334698,
              "x2": 0.00023639,
              "y": -0.00729587,
              "y2": -0.000023166,
              "xy": -0.000148943,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 396,
          "total_capacity_kW": 396,
          "number_of_chillers": 1
        }
      },
      "large-single": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Reciprocating 225tons 0.7kW/ton",
          "capacity_kW": 791,
          "capacity_ton": 224.9,
          "capacity_BTUh": 2699,
          "COP_kW_kW": 4.9,
          "COP_kW_ton": 0.718,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Reciprocating_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 1.03031,
              "x": 0.0334698,
              "x2": 0.00023639,
              "y": -0.00729587,
              "y2": -0.000023166,
              "xy": -0.000148943,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 791,
          "total_capacity_kW": 791,
          "number_of_chillers": 1
        }
      },
      "x-large-single": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Reciprocating 341tons 0.6kW/ton",
          "capacity_kW": 1200,
          "capacity_ton": 341.2,
          "capacity_BTUh": 4095,
          "COP_kW_kW": 5.5,
          "COP_kW_ton": 0.6389,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Reciprocating_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 1.03031,
              "x": 0.0334698,
              "x2": 0.00023639,
              "y": -0.00729587,
              "y2": -0.000023166,
              "xy": -0.000148943,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 1200,
          "total_capacity_kW": 1200,
          "number_of_chillers": 1
        }
      },
      "xx-large-twin": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Reciprocating 313tons 0.6kW/ton",
          "capacity_kW": 1100,
          "capacity_ton": 312.8,
          "capacity_BTUh": 3753,
          "COP_kW_kW": 5.5,
          "COP_kW_ton": 0.6389,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Reciprocating_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 1.03031,
              "x": 0.0334698,
              "x2": 0.00023639,
              "y": -0.00729587,
              "y2": -0.000023166,
              "xy": -0.000148943,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "Chiller-2": {
          "name": "Secondary Chiller WaterCooled Reciprocating 313tons 0.6kW/ton",
          "capacity_kW": 1100,
          "capacity_ton": 312.8,
          "capacity_BTUh": 3753,
          "COP_kW_kW": 5.5,
          "COP_kW_ton": 0.6389,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Reciprocating_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 1.03031,
              "x": 0.0334698,
              "x2": 0.00023639,
              "y": -0.00729587,
              "y2": -0.000023166,
              "xy": -0.000148943,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 2200,
          "total_capacity_kW": 2200,
          "number_of_chillers": 2
        }
      }
    }
  },
  "NECB2017": {
    "VarType": "chiller_type",
    "Reference": "NECB 2017 p2 Table 5.2.12.1. Points to CSA-C743-09, 8.4.4.10.(6), Table 8.4.4.21.C",
    "Scroll": {
      "VarType": "TestCase",
      "small-single": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Scroll 38tons 0.8kW/ton",
          "capacity_kW": 132,
          "capacity_ton": 37.53,
          "capacity_BTUh": 450.4,
          "COP_kW_kW": 4.4,
          "COP_kW_ton": 0.8,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Scroll_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 0.94418,
              "x": 0.0337102,
              "x2": 0.0000975564,
              "y": -0.00322114,
              "y2": -0.0000491832,
              "xy": -0.000177584,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 132,
          "total_capacity_kW": 132,
          "number_of_chillers": 1
        }
      },
      "medium-single": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Scroll 113tons 0.8kW/ton",
          "capacity_kW": 396,
          "capacity_ton": 112.6,
          "capacity_BTUh": 1351,
          "COP_kW_kW": 4.45,
          "COP_kW_ton": 0.7899,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Scroll_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 0.94418,
              "x": 0.0337102,
              "x2": 0.0000975564,
              "y": -0.00322114,
              "y2": -0.0000491832,
              "xy": -0.000177584,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 396,
          "total_capacity_kW": 396,
          "number_of_chillers": 1
        }
      },
      "large-single": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Scroll 225tons 0.7kW/ton",
          "capacity_kW": 791,
          "capacity_ton": 224.9,
          "capacity_BTUh": 2699,
          "COP_kW_kW": 4.9,
          "COP_kW_ton": 0.718,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Scroll_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 0.94418,
              "x": 0.0337102,
              "x2": 0.0000975564,
              "y": -0.00322114,
              "y2": -0.0000491832,
              "xy": -0.000177584,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 791,
          "total_capacity_kW": 791,
          "number_of_chillers": 1
        }
      },
      "x-large-single": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Scroll 341tons 0.6kW/ton",
          "capacity_kW": 1200,
          "capacity_ton": 341.2,
          "capacity_BTUh": 4095,
          "COP_kW_kW": 5.5,
          "COP_kW_ton": 0.6389,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Scroll_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 0.94418,
              "x": 0.0337102,
              "x2": 0.0000975564,
              "y": -0.00322114,
              "y2": -0.0000491832,
              "xy": -0.000177584,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 1200,
          "total_capacity_kW": 1200,
          "number_of_chillers": 1
        }
      },
      "xx-large-twin": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Scroll 313tons 0.6kW/ton",
          "capacity_kW": 1100,
          "capacity_ton": 312.8,
          "capacity_BTUh": 3753,
          "COP_kW_kW": 5.5,
          "COP_kW_ton": 0.6389,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Scroll_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 0.94418,
              "x": 0.0337102,
              "x2": 0.0000975564,
              "y": -0.00322114,
              "y2": -0.0000491832,
              "xy": -0.000177584,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "Chiller-2": {
          "name": "Secondary Chiller WaterCooled Scroll 313tons 0.6kW/ton",
          "capacity_kW": 1100,
          "capacity_ton": 312.8,
          "capacity_BTUh": 3753,
          "COP_kW_kW": 5.5,
          "COP_kW_ton": 0.6389,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Scroll_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 0.94418,
              "x": 0.0337102,
              "x2": 0.0000975564,
              "y": -0.00322114,
              "y2": -0.0000491832,
              "xy": -0.000177584,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 2200,
          "total_capacity_kW": 2200,
          "number_of_chillers": 2
        }
      }
    },
    "Centrifugal": {
      "VarType": "TestCase",
      "small-single": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Centrifugal 38tons 0.6kW/ton",
          "capacity_kW": 132,
          "capacity_ton": 37.53,
          "capacity_BTUh": 450.4,
          "COP_kW_kW": 5.5,
          "COP_kW_ton": 0.6389,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Centrifugal_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 0.707908,
              "x": -0.00200657,
              "x2": -0.00259605,
              "y": 0.0300588,
              "y2": -0.00105643,
              "xy": 0.0020457,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 132,
          "total_capacity_kW": 132,
          "number_of_chillers": 1
        }
      },
      "medium-single": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Centrifugal 113tons 0.6kW/ton",
          "capacity_kW": 396,
          "capacity_ton": 112.6,
          "capacity_BTUh": 1351,
          "COP_kW_kW": 5.5,
          "COP_kW_ton": 0.6389,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Centrifugal_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 0.707908,
              "x": -0.00200657,
              "x2": -0.00259605,
              "y": 0.0300588,
              "y2": -0.00105643,
              "xy": 0.0020457,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 396,
          "total_capacity_kW": 396,
          "number_of_chillers": 1
        }
      },
      "large-single": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Centrifugal 225tons 0.6kW/ton",
          "capacity_kW": 791,
          "capacity_ton": 224.9,
          "capacity_BTUh": 2699,
          "COP_kW_kW": 5.5,
          "COP_kW_ton": 0.6389,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Centrifugal_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 0.707908,
              "x": -0.00200657,
              "x2": -0.00259605,
              "y": 0.0300588,
              "y2": -0.00105643,
              "xy": 0.0020457,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 791,
          "total_capacity_kW": 791,
          "number_of_chillers": 1
        }
      },
      "x-large-single": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Centrifugal 341tons 0.6kW/ton",
          "capacity_kW": 1200,
          "capacity_ton": 341.2,
          "capacity_BTUh": 4095,
          "COP_kW_kW": 5.86,
          "COP_kW_ton": 0.6005,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Centrifugal_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 0.707908,
              "x": -0.00200657,
              "x2": -0.00259605,
              "y": 0.0300588,
              "y2": -0.00105643,
              "xy": 0.0020457,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 1200,
          "total_capacity_kW": 1200,
          "number_of_chillers": 1
        }
      },
      "xx-large-twin": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Centrifugal 313tons 0.6kW/ton",
          "capacity_kW": 1100,
          "capacity_ton": 312.8,
          "capacity_BTUh": 3753,
          "COP_kW_kW": 5.86,
          "COP_kW_ton": 0.6005,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Centrifugal_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 0.707908,
              "x": -0.00200657,
              "x2": -0.00259605,
              "y": 0.0300588,
              "y2": -0.00105643,
              "xy": 0.0020457,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "Chiller-2": {
          "name": "Secondary Chiller WaterCooled Centrifugal 313tons 0.6kW/ton",
          "capacity_kW": 1100,
          "capacity_ton": 312.8,
          "capacity_BTUh": 3753,
          "COP_kW_kW": 5.86,
          "COP_kW_ton": 0.6005,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Centrifugal_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 0.707908,
              "x": -0.00200657,
              "x2": -0.00259605,
              "y": 0.0300588,
              "y2": -0.00105643,
              "xy": 0.0020457,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 2200,
          "total_capacity_kW": 2200,
          "number_of_chillers": 2
        }
      }
    },
    "Rotary Screw": {
      "VarType": "TestCase",
      "small-single": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Rotary Screw 38tons 0.8kW/ton",
          "capacity_kW": 132,
          "capacity_ton": 37.53,
          "capacity_BTUh": 450.4,
          "COP_kW_kW": 4.4,
          "COP_kW_ton": 0.8,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Screw_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 0.812998,
              "x": -0.0142532,
              "x2": -0.00161799,
              "y": 0.0263844,
              "y2": -0.00091543,
              "xy": 0.00169601,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 132,
          "total_capacity_kW": 132,
          "number_of_chillers": 1
        }
      },
      "medium-single": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Rotary Screw 113tons 0.8kW/ton",
          "capacity_kW": 396,
          "capacity_ton": 112.6,
          "capacity_BTUh": 1351,
          "COP_kW_kW": 4.45,
          "COP_kW_ton": 0.7899,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Screw_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 0.812998,
              "x": -0.0142532,
              "x2": -0.00161799,
              "y": 0.0263844,
              "y2": -0.00091543,
              "xy": 0.00169601,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 396,
          "total_capacity_kW": 396,
          "number_of_chillers": 1
        }
      },
      "large-single": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Rotary Screw 225tons 0.7kW/ton",
          "capacity_kW": 791,
          "capacity_ton": 224.9,
          "capacity_BTUh": 2699,
          "COP_kW_kW": 4.9,
          "COP_kW_ton": 0.718,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Screw_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 0.812998,
              "x": -0.0142532,
              "x2": -0.00161799,
              "y": 0.0263844,
              "y2": -0.00091543,
              "xy": 0.00169601,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 791,
          "total_capacity_kW": 791,
          "number_of_chillers": 1
        }
      },
      "x-large-single": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Rotary Screw 341tons 0.6kW/ton",
          "capacity_kW": 1200,
          "capacity_ton": 341.2,
          "capacity_BTUh": 4095,
          "COP_kW_kW": 5.5,
          "COP_kW_ton": 0.6389,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Screw_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 0.812998,
              "x": -0.0142532,
              "x2": -0.00161799,
              "y": 0.0263844,
              "y2": -0.00091543,
              "xy": 0.00169601,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 1200,
          "total_capacity_kW": 1200,
          "number_of_chillers": 1
        }
      },
      "xx-large-twin": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Rotary Screw 313tons 0.6kW/ton",
          "capacity_kW": 1100,
          "capacity_ton": 312.8,
          "capacity_BTUh": 3753,
          "COP_kW_kW": 5.5,
          "COP_kW_ton": 0.6389,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Screw_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 0.812998,
              "x": -0.0142532,
              "x2": -0.00161799,
              "y": 0.0263844,
              "y2": -0.00091543,
              "xy": 0.00169601,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "Chiller-2": {
          "name": "Secondary Chiller WaterCooled Rotary Screw 313tons 0.6kW/ton",
          "capacity_kW": 1100,
          "capacity_ton": 312.8,
          "capacity_BTUh": 3753,
          "COP_kW_kW": 5.5,
          "COP_kW_ton": 0.6389,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Screw_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 0.812998,
              "x": -0.0142532,
              "x2": -0.00161799,
              "y": 0.0263844,
              "y2": -0.00091543,
              "xy": 0.00169601,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 2200,
          "total_capacity_kW": 2200,
          "number_of_chillers": 2
        }
      }
    },
    "Reciprocating": {
      "VarType": "TestCase",
      "small-single": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Reciprocating 38tons 0.8kW/ton",
          "capacity_kW": 132,
          "capacity_ton": 37.53,
          "capacity_BTUh": 450.4,
          "COP_kW_kW": 4.4,
          "COP_kW_ton": 0.8,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Reciprocating_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 1.03031,
              "x": 0.0334698,
              "x2": 0.00023639,
              "y": -0.00729587,
              "y2": -0.000023166,
              "xy": -0.000148943,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 132,
          "total_capacity_kW": 132,
          "number_of_chillers": 1
        }
      },
      "medium-single": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Reciprocating 113tons 0.8kW/ton",
          "capacity_kW": 396,
          "capacity_ton": 112.6,
          "capacity_BTUh": 1351,
          "COP_kW_kW": 4.45,
          "COP_kW_ton": 0.7899,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Reciprocating_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 1.03031,
              "x": 0.0334698,
              "x2": 0.00023639,
              "y": -0.00729587,
              "y2": -0.000023166,
              "xy": -0.000148943,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 396,
          "total_capacity_kW": 396,
          "number_of_chillers": 1
        }
      },
      "large-single": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Reciprocating 225tons 0.7kW/ton",
          "capacity_kW": 791,
          "capacity_ton": 224.9,
          "capacity_BTUh": 2699,
          "COP_kW_kW": 4.9,
          "COP_kW_ton": 0.718,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Reciprocating_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 1.03031,
              "x": 0.0334698,
              "x2": 0.00023639,
              "y": -0.00729587,
              "y2": -0.000023166,
              "xy": -0.000148943,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 791,
          "total_capacity_kW": 791,
          "number_of_chillers": 1
        }
      },
      "x-large-single": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Reciprocating 341tons 0.6kW/ton",
          "capacity_kW": 1200,
          "capacity_ton": 341.2,
          "capacity_BTUh": 4095,
          "COP_kW_kW": 5.5,
          "COP_kW_ton": 0.6389,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Reciprocating_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 1.03031,
              "x": 0.0334698,
              "x2": 0.00023639,
              "y": -0.00729587,
              "y2": -0.000023166,
              "xy": -0.000148943,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 1200,
          "total_capacity_kW": 1200,
          "number_of_chillers": 1
        }
      },
      "xx-large-twin": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Reciprocating 313tons 0.6kW/ton",
          "capacity_kW": 1100,
          "capacity_ton": 312.8,
          "capacity_BTUh": 3753,
          "COP_kW_kW": 5.5,
          "COP_kW_ton": 0.6389,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Reciprocating_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 1.03031,
              "x": 0.0334698,
              "x2": 0.00023639,
              "y": -0.00729587,
              "y2": -0.000023166,
              "xy": -0.000148943,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "Chiller-2": {
          "name": "Secondary Chiller WaterCooled Reciprocating 313tons 0.6kW/ton",
          "capacity_kW": 1100,
          "capacity_ton": 312.8,
          "capacity_BTUh": 3753,
          "COP_kW_kW": 5.5,
          "COP_kW_ton": 0.6389,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Reciprocating_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 1.03031,
              "x": 0.0334698,
              "x2": 0.00023639,
              "y": -0.00729587,
              "y2": -0.000023166,
              "xy": -0.000148943,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 2200,
          "total_capacity_kW": 2200,
          "number_of_chillers": 2
        }
      }
    }
  },
  "NECB2020": {
    "VarType": "chiller_type",
    "Reference": "NECB 2020 p1 Table 5.2.12.1.-K (Path B), 8.4.4.10.(6), Table 8.4.5.5",
    "Scroll": {
      "VarType": "TestCase",
      "small-single": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Scroll 38tons 0.8kW/ton",
          "capacity_kW": 132,
          "capacity_ton": 37.53,
          "capacity_BTUh": 450.4,
          "COP_kW_kW": 4.51,
          "COP_kW_ton": 0.7792,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Scroll_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 0.94418,
              "x": 0.0337102,
              "x2": 0.0000975564,
              "y": -0.00322114,
              "y2": -0.0000491832,
              "xy": -0.000177584,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 132,
          "total_capacity_kW": 132,
          "number_of_chillers": 1
        }
      },
      "medium-single": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Scroll 113tons 0.7kW/ton",
          "capacity_kW": 396,
          "capacity_ton": 112.6,
          "capacity_BTUh": 1351,
          "COP_kW_kW": 4.69,
          "COP_kW_ton": 0.7492,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Scroll_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 0.94418,
              "x": 0.0337102,
              "x2": 0.0000975564,
              "y": -0.00322114,
              "y2": -0.0000491832,
              "xy": -0.000177584,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 396,
          "total_capacity_kW": 396,
          "number_of_chillers": 1
        }
      },
      "large-single": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Scroll 225tons 0.7kW/ton",
          "capacity_kW": 791,
          "capacity_ton": 224.9,
          "capacity_BTUh": 2699,
          "COP_kW_kW": 5.18,
          "COP_kW_ton": 0.6793,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Scroll_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 0.94418,
              "x": 0.0337102,
              "x2": 0.0000975564,
              "y": -0.00322114,
              "y2": -0.0000491832,
              "xy": -0.000177584,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 791,
          "total_capacity_kW": 791,
          "number_of_chillers": 1
        }
      },
      "x-large-single": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Scroll 341tons 0.6kW/ton",
          "capacity_kW": 1200,
          "capacity_ton": 341.2,
          "capacity_BTUh": 4095,
          "COP_kW_kW": 5.63,
          "COP_kW_ton": 0.6243,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Scroll_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 0.94418,
              "x": 0.0337102,
              "x2": 0.0000975564,
              "y": -0.00322114,
              "y2": -0.0000491832,
              "xy": -0.000177584,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 1200,
          "total_capacity_kW": 1200,
          "number_of_chillers": 1
        }
      },
      "xx-large-twin": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Scroll 313tons 0.6kW/ton",
          "capacity_kW": 1100,
          "capacity_ton": 312.8,
          "capacity_BTUh": 3753,
          "COP_kW_kW": 5.63,
          "COP_kW_ton": 0.6243,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Scroll_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 0.94418,
              "x": 0.0337102,
              "x2": 0.0000975564,
              "y": -0.00322114,
              "y2": -0.0000491832,
              "xy": -0.000177584,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "Chiller-2": {
          "name": "Secondary Chiller WaterCooled Scroll 313tons 0.6kW/ton",
          "capacity_kW": 1100,
          "capacity_ton": 312.8,
          "capacity_BTUh": 3753,
          "COP_kW_kW": 5.63,
          "COP_kW_ton": 0.6243,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Scroll_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 0.94418,
              "x": 0.0337102,
              "x2": 0.0000975564,
              "y": -0.00322114,
              "y2": -0.0000491832,
              "xy": -0.000177584,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 2200,
          "total_capacity_kW": 2200,
          "number_of_chillers": 2
        }
      }
    },
    "Centrifugal": {
      "VarType": "TestCase",
      "small-single": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Centrifugal 38tons 0.7kW/ton",
          "capacity_kW": 132,
          "capacity_ton": 37.53,
          "capacity_BTUh": 450.4,
          "COP_kW_kW": 5.07,
          "COP_kW_ton": 0.6943,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Centrifugal_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 0.707908,
              "x": -0.00200657,
              "x2": -0.00259605,
              "y": 0.0300588,
              "y2": -0.00105643,
              "xy": 0.0020457,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 132,
          "total_capacity_kW": 132,
          "number_of_chillers": 1
        }
      },
      "medium-single": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Centrifugal 113tons 0.7kW/ton",
          "capacity_kW": 396,
          "capacity_ton": 112.6,
          "capacity_BTUh": 1351,
          "COP_kW_kW": 5.07,
          "COP_kW_ton": 0.6943,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Centrifugal_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 0.707908,
              "x": -0.00200657,
              "x2": -0.00259605,
              "y": 0.0300588,
              "y2": -0.00105643,
              "xy": 0.0020457,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 396,
          "total_capacity_kW": 396,
          "number_of_chillers": 1
        }
      },
      "large-single": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Centrifugal 225tons 0.6kW/ton",
          "capacity_kW": 791,
          "capacity_ton": 224.9,
          "capacity_BTUh": 2699,
          "COP_kW_kW": 5.54,
          "COP_kW_ton": 0.6343,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Centrifugal_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 0.707908,
              "x": -0.00200657,
              "x2": -0.00259605,
              "y": 0.0300588,
              "y2": -0.00105643,
              "xy": 0.0020457,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 791,
          "total_capacity_kW": 791,
          "number_of_chillers": 1
        }
      },
      "x-large-single": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Centrifugal 341tons 0.6kW/ton",
          "capacity_kW": 1200,
          "capacity_ton": 341.2,
          "capacity_BTUh": 4095,
          "COP_kW_kW": 5.92,
          "COP_kW_ton": 0.5943,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Centrifugal_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 0.707908,
              "x": -0.00200657,
              "x2": -0.00259605,
              "y": 0.0300588,
              "y2": -0.00105643,
              "xy": 0.0020457,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 1200,
          "total_capacity_kW": 1200,
          "number_of_chillers": 1
        }
      },
      "xx-large-twin": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Centrifugal 313tons 0.6kW/ton",
          "capacity_kW": 1100,
          "capacity_ton": 312.8,
          "capacity_BTUh": 3753,
          "COP_kW_kW": 5.92,
          "COP_kW_ton": 0.5943,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Centrifugal_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 0.707908,
              "x": -0.00200657,
              "x2": -0.00259605,
              "y": 0.0300588,
              "y2": -0.00105643,
              "xy": 0.0020457,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "Chiller-2": {
          "name": "Secondary Chiller WaterCooled Centrifugal 313tons 0.6kW/ton",
          "capacity_kW": 1100,
          "capacity_ton": 312.8,
          "capacity_BTUh": 3753,
          "COP_kW_kW": 5.92,
          "COP_kW_ton": 0.5943,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Centrifugal_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 0.707908,
              "x": -0.00200657,
              "x2": -0.00259605,
              "y": 0.0300588,
              "y2": -0.00105643,
              "xy": 0.0020457,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 2200,
          "total_capacity_kW": 2200,
          "number_of_chillers": 2
        }
      }
    },
    "Rotary Screw": {
      "VarType": "TestCase",
      "small-single": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Rotary Screw 38tons 0.8kW/ton",
          "capacity_kW": 132,
          "capacity_ton": 37.53,
          "capacity_BTUh": 450.4,
          "COP_kW_kW": 4.51,
          "COP_kW_ton": 0.7792,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Screw_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 0.812998,
              "x": -0.0142532,
              "x2": -0.00161799,
              "y": 0.0263844,
              "y2": -0.00091543,
              "xy": 0.00169601,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 132,
          "total_capacity_kW": 132,
          "number_of_chillers": 1
        }
      },
      "medium-single": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Rotary Screw 113tons 0.7kW/ton",
          "capacity_kW": 396,
          "capacity_ton": 112.6,
          "capacity_BTUh": 1351,
          "COP_kW_kW": 4.69,
          "COP_kW_ton": 0.7492,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Screw_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 0.812998,
              "x": -0.0142532,
              "x2": -0.00161799,
              "y": 0.0263844,
              "y2": -0.00091543,
              "xy": 0.00169601,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 396,
          "total_capacity_kW": 396,
          "number_of_chillers": 1
        }
      },
      "large-single": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Rotary Screw 225tons 0.7kW/ton",
          "capacity_kW": 791,
          "capacity_ton": 224.9,
          "capacity_BTUh": 2699,
          "COP_kW_kW": 5.18,
          "COP_kW_ton": 0.6793,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Screw_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 0.812998,
              "x": -0.0142532,
              "x2": -0.00161799,
              "y": 0.0263844,
              "y2": -0.00091543,
              "xy": 0.00169601,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 791,
          "total_capacity_kW": 791,
          "number_of_chillers": 1
        }
      },
      "x-large-single": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Rotary Screw 341tons 0.6kW/ton",
          "capacity_kW": 1200,
          "capacity_ton": 341.2,
          "capacity_BTUh": 4095,
          "COP_kW_kW": 5.63,
          "COP_kW_ton": 0.6243,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Screw_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 0.812998,
              "x": -0.0142532,
              "x2": -0.00161799,
              "y": 0.0263844,
              "y2": -0.00091543,
              "xy": 0.00169601,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 1200,
          "total_capacity_kW": 1200,
          "number_of_chillers": 1
        }
      },
      "xx-large-twin": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Rotary Screw 313tons 0.6kW/ton",
          "capacity_kW": 1100,
          "capacity_ton": 312.8,
          "capacity_BTUh": 3753,
          "COP_kW_kW": 5.63,
          "COP_kW_ton": 0.6243,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Screw_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 0.812998,
              "x": -0.0142532,
              "x2": -0.00161799,
              "y": 0.0263844,
              "y2": -0.00091543,
              "xy": 0.00169601,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "Chiller-2": {
          "name": "Secondary Chiller WaterCooled Rotary Screw 313tons 0.6kW/ton",
          "capacity_kW": 1100,
          "capacity_ton": 312.8,
          "capacity_BTUh": 3753,
          "COP_kW_kW": 5.63,
          "COP_kW_ton": 0.6243,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Screw_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 0.812998,
              "x": -0.0142532,
              "x2": -0.00161799,
              "y": 0.0263844,
              "y2": -0.00091543,
              "xy": 0.00169601,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 2200,
          "total_capacity_kW": 2200,
          "number_of_chillers": 2
        }
      }
    },
    "Reciprocating": {
      "VarType": "TestCase",
      "small-single": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Reciprocating 38tons 0.8kW/ton",
          "capacity_kW": 132,
          "capacity_ton": 37.53,
          "capacity_BTUh": 450.4,
          "COP_kW_kW": 4.51,
          "COP_kW_ton": 0.7792,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Reciprocating_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 1.03031,
              "x": 0.0334698,
              "x2": 0.00023639,
              "y": -0.00729587,
              "y2": -0.000023166,
              "xy": -0.000148943,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 132,
          "total_capacity_kW": 132,
          "number_of_chillers": 1
        }
      },
      "medium-single": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Reciprocating 113tons 0.7kW/ton",
          "capacity_kW": 396,
          "capacity_ton": 112.6,
          "capacity_BTUh": 1351,
          "COP_kW_kW": 4.69,
          "COP_kW_ton": 0.7492,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Reciprocating_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 1.03031,
              "x": 0.0334698,
              "x2": 0.00023639,
              "y": -0.00729587,
              "y2": -0.000023166,
              "xy": -0.000148943,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 396,
          "total_capacity_kW": 396,
          "number_of_chillers": 1
        }
      },
      "large-single": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Reciprocating 225tons 0.7kW/ton",
          "capacity_kW": 791,
          "capacity_ton": 224.9,
          "capacity_BTUh": 2699,
          "COP_kW_kW": 5.18,
          "COP_kW_ton": 0.6793,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Reciprocating_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 1.03031,
              "x": 0.0334698,
              "x2": 0.00023639,
              "y": -0.00729587,
              "y2": -0.000023166,
              "xy": -0.000148943,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 791,
          "total_capacity_kW": 791,
          "number_of_chillers": 1
        }
      },
      "x-large-single": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Reciprocating 341tons 0.6kW/ton",
          "capacity_kW": 1200,
          "capacity_ton": 341.2,
          "capacity_BTUh": 4095,
          "COP_kW_kW": 5.63,
          "COP_kW_ton": 0.6243,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Reciprocating_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 1.03031,
              "x": 0.0334698,
              "x2": 0.00023639,
              "y": -0.00729587,
              "y2": -0.000023166,
              "xy": -0.000148943,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 1200,
          "total_capacity_kW": 1200,
          "number_of_chillers": 1
        }
      },
      "xx-large-twin": {
        "Chiller-1": {
          "name": "Primary Chiller WaterCooled Reciprocating 313tons 0.6kW/ton",
          "capacity_kW": 1100,
          "capacity_ton": 312.8,
          "capacity_BTUh": 3753,
          "COP_kW_kW": 5.63,
          "COP_kW_ton": 0.6243,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Reciprocating_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 1.03031,
              "x": 0.0334698,
              "x2": 0.00023639,
              "y": -0.00729587,
              "y2": -0.000023166,
              "xy": -0.000148943,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "Chiller-2": {
          "name": "Secondary Chiller WaterCooled Reciprocating 313tons 0.6kW/ton",
          "capacity_kW": 1100,
          "capacity_ton": 312.8,
          "capacity_BTUh": 3753,
          "COP_kW_kW": 5.63,
          "COP_kW_ton": 0.6243,
          "minimum_part_load_ratio": 0.25,
          "curve_info": {
            "curve name": "WaterCooled_Reciprocating_CAPFT_NECB2011",
            "curve type": "OS_Curve_Biquadratic",
            "coefficients": {
              "const": 1.03031,
              "x": 0.0334698,
              "x2": 0.00023639,
              "y": -0.00729587,
              "y2": -0.000023166,
              "xy": -0.000148943,
              "minX": 5.0,
              "maxX": 10.0,
              "minY": 24.0,
              "maxY": 35.0
            }
          }
        },
        "All": {
          "tested_capacity_kW": 2200,
          "total_capacity_kW": 2200,
          "number_of_chillers": 2
        }
      }
    }
  }
}